blockpathenu,paramnameenu,proposedsetting,unitenu,relaysettingid
Group 2/Set 2/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,E32,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,E51G,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,E51P,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,DIR3,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,DIR2,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,DIR4,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,DIR1,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,ECOMM,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,EDEM,THM,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,E51N,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED20L,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Breaker Monitor Settings/,EBMON,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED21L,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED19L,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Time - Overcurrent/,51QRS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,ELOAD,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Switch - Onto - Fault/,ESOTF,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Sag/Swell/Interrupt/,ESSI,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,E25,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,EWFC,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N1RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G2RS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,RSTLED,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED26L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED18L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED25L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED13L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED16L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED14L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED17L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED15L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,LED12L,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Time - Overcurrent/,E51Q,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,EVOLT,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Line Settings and Fault Locator/,EFLOC,Y,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR4T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR2T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR1T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR3T,+ VARS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,ELOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,PMID,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,PHDATAV,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,ICOMP,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,TS_TYPE,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,VCOMP,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,PHDATAI,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,METHRES,,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Synchronized Phasor Maesurement Settings/,EPMU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,PREDLY,,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,MAXDLY,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,CLASSA,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,UNSOL,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RXDFLT,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB5PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB4PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,NUMEVE,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DRETRY,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB7DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RXID,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,ANADBV,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB8DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB1PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB5DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB8PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,MINDLY,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,CLASSC,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,ANADBA,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,PUNSOL,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,REPADR,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,AGEEVE,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,PSTDLY,,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DECPLV,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB7PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB3DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,CBADPU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,T_OUT,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,PARITY,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,BITS,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,PROTO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,RTSCTS,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DECPLA,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,FASTOP,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,CLASSB,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,STOP,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/LMD/,PREFIX,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/LMD/,ADDR,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,AUTO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,STIMEO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,ANADB,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB4DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB6PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DNPADR,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,ANADBM,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB2PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RBADPU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,TXID,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB6DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/LMD/,SETTLE,,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DECPLM,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB1DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,DTIMEO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB2DO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,TIMERQ,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,UTIMEO,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/DNP/,ECLASS,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Mirrored Bits/,RMB3PU,,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 4/Communications/,SPEED,,,D1C31897-603D-44AE-972D-8DEF622B8763
DNP Map Settings/DNP Settings/,DNPB,,,D1C31897-603D-44AE-972D-8DEF622B8763
DNP Map Settings/DNP Settings/,DNPA,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,LOPBLK,,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,Z0MTA,,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT211,!52A*50L,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67G2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67P2TC,LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT210,51P1+51G1+LT6,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,UTIMEO,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,AGEEVE,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,DNPADR,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,UTIMEO,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,DECPLV,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,UTIMEO,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,AGEEVE,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,AGEEVE,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,UTIMEO,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,67G1D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,E81,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D3D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D4D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,E50G,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,ETDPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,Z3XPU,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D6D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D5D,2.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,E50N,2.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV8,67N1T+67N2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED16,67P1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,DATE_F,YMD,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,ANADB,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,ANADBM,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,ANADBA,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,ANADBV,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,ANADB,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,ANADBM,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,ANADBA,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,ANADBV,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,ANADB,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,ANADBM,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,ANADBA,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,ANADB,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,ANADBV,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/General Settings/,PTR,100.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Breaker Monitor Settings/,COSP2,150.0,kA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,PLAR,150.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT212,50N1+50N2+51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,BITS,8,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,BITS,8,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,BITS,8,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,BITS,8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Setting Group Selection/,SS2,!SG2*RB9,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Breaker Monitor Settings/,COSP1,10000.0,kA,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,MAXDLY,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,MAXDLY,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,MAXDLY,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,MAXDLY,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,a2,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,a0,0.10000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,FAULT,51P1+51G1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP1,LT1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
