blockpathenu,paramnameenu,proposedsetting,unitenu,relaysettingid
Group 3/Logic 3/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT207,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT209,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,CLMON,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB7B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Setting Group Selection/,SS6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT204,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT208,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB8A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,PT1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,DTT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT101,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,LOG2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT102,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,BT,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB1B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT106,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Setting Group Selection/,SS3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET15,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,TRSOTF,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET13,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB1A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,LOG1,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB5A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB6B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79BRS,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP10,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST9,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP7,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST3,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79SEQ,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB4B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP14,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT202,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT206,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB6A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB2A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB2B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79SKP,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED8,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT201,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB5B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV12,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT107,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB7A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB4A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,PT2,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,TRCOMM,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB3A,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP6,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Setting Group Selection/,SS5,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT203,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB3B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Mirrored Bits Transmit Equations/,TMB8B,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST16,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST11,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Setting Group Selection/,SS4,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT205,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,CL,0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,SPEED,19200,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET5,/IN205*!LT5+RB8,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST5,/IN205*LT5+RB7,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50NFP,0.002,A,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Mirrored Bits/,CBADPU,1000.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Mirrored Bits/,CBADPU,1000.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Mirrored Bits/,CBADPU,1000.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Mirrored Bits/,CBADPU,1000.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,MINDLY,5.0000000000000003E-2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,MINDLY,5.0000000000000003E-2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,MINDLY,5.0000000000000003E-2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,MINDLY,5.0000000000000003E-2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N2P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N1P,5.0000000000000003E-2,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,SYNCP,VA,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P3P,70.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
SER/,SER3,"IN103,IN104,IN105,IN106,IN204,CLOSE,SG1,SG2",,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED1,IN201,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP16_1,::MVAR3,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Line Settings and Fault Locator/,Z0MAG,6.3799999999999999,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT105,CLOSE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED15,SOTFT,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P2P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P1P,3.3300000000000001,A,D1C31897-603D-44AE-972D-8DEF622B8763
SER/,SER1,"51P1,51G1,50N1,51P1T,51G1T,67N1T,50P1,50G1,67P1T,67G1T,50P2,50G2,50N2,67P2T,67G2T,67N2T,81D1T",,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,DCHIP,OFF,Vdc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,DCLOP,OFF,Vdc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
