blockpathenu,paramnameenu,proposedsetting,unitenu,relaysettingid
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Time - Overcurrent/,51QP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50PP3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50PP4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59QP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,27PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,3PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR1P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,PDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,GDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,3PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,27P1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D3P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D6P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D2P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,3PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D5P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,QDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59PP2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N3P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,27PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,27P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR2P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59S1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59V1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,ORDER,OFF,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D1P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D4P,OFF,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50PP1P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59S2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Switch - Onto - Fault/,CLOEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,27SP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,3PWR4P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P5P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Switch - Onto - Fault/,52AEND,OFF,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59Q2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50P6P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59N2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,50Q4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR3P,OFF,VA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,NDEMP,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,50PP2P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,50N4P,OFF,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59N1P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59PP,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Elements/,59P2P,OFF,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67N2TC,!IN206*LT5,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP8_1,GROUP 1 ACTIVE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,Z0F,3.2000000000000002,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,DTIMEO,5.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV5PU,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D1D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,Z3RBD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Other Settings/,TDURD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,81D2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,Z3XD,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,67G2D,5.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G2P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G1P,0.75,A,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,VSCONN,VS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP9,!SG1*!SG2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED4,!SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,50G1P,64.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Frequency Elements/,27B81P,40.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,25ANG2,40.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP4_0,UF DISABLED,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,LER,30,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
DNP Map Settings/DNP Binary Map/,DNPB,746 745 744 743 735 751 736 769 861 860 719 862 295 294 1023 754,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,DRETRY,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,DRETRY,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,DRETRY,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P2TD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,E50P,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50P32P,3.0,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Time - Overcurrent/,51QTD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,TCLOSD,3.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,PRE,25.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,25ANG1,25.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT103,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET1,SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Sag/Swell/Interrupt/,VSAG,90.0,,D1C31897-603D-44AE-972D-8DEF622B8763
SER/,LDAR,60,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV6,51P1T+67P1T+67P2T+67P3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP3_1,TRIP CCT 2 FAIL,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,ZLR,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,ZLF,6.5,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP4_1,UF ENABLED,,D1C31897-603D-44AE-972D-8DEF622B8763
