blockpathenu,paramnameenu,proposedsetting,unitenu,relaysettingid
Group 2/Set 2/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,59RES,22.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV4,SV2T+SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,PROTO,DNPE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED21,79LO*!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Switch - Onto - Fault/,SOTFD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,32WD,30.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,PLAF,30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N1TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Other Settings/,3POD,1.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G2TD,1.5,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,SCROLD,4.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,FASTOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,UNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,RTSCTS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,PUNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,PARITY,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,AUTO,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,UNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,PUNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,PARITY,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,FASTOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,RTSCTS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,AUTO,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,AUTO,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,FASTOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,PARITY,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,PUNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,UNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,RTSCTS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,PARITY,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,PUNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,RTSCTS,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,UNSOL,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,AUTO,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,FASTOP,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,EPWR,N,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV9PU,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Reclosing Relay/,79OI1,250.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED17,51P1T+51G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED18,81D1T*IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Sag/Swell/Interrupt/,VSWELL,110.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,PHROT,ABC,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED7,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP4,IN203,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED25,51G1T+67G1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP8_0,GROUP 2 ACTIVE,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79DTL,(!IN202+LT5)*TRIP+SV8+SV1T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,SET6,81D2,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,PB10D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Trip Latch LEDs and Operator Control Delays/,PB9D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,TGR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,PSTDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,REPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,PREDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/LMD/,SETTLE,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,TIMERQ,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,DNPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,DRETRY,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,AGEEVE,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,PREDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/LMD/,SETTLE,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,REPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,PSTDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,TIMERQ,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,DECPLA,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,T_OUT,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,PREDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/LMD/,SETTLE,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,TIMERQ,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,REPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,PSTDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,DNPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,TIMERQ,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,PREDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,PSTDLY,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,DNPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,REPADR,0.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/LMD/,SETTLE,0.0,s,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV2DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV1DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV3DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV13PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,67Q1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV6DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV12PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV10DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV11DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV6PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
