blockpathenu,paramnameenu,proposedsetting,unitenu,relaysettingid
Group 1/Set 1/Negative Sequence Time - Overcurrent/,51QMR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,67Q2D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Time - Overcurrent/,51QCT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV16DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV5DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Reclosing Relay/,79CLSD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,67G3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,67Q4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV4PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV10PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P2CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV9DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV8DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV4DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV15DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV14PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV7DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV13DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,67N4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Time - Overcurrent/,51P1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G2MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV14DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV11PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Power Elements/,PWR3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N1MR,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV15PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Reclosing Relay/,79OI2,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV16PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV12DO,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,67P1D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Time - Overcurrent/,51N1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Time - Overcurrent/,51G1CT,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Negative Sequence Instantaneous Overcurrent/,67Q3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,67P4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,67P3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV8PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Reclosing Relay/,79OI3,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,67N3D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV7PU,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,BTXD,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Reclosing Relay/,79OI4,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Residual Ground Instantaneous Overcurrent/,67G4D,0.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP5,SV9T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,25VLO,105.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,BKMON,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,ULCL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Output Contacts/,OUT104,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79STL,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED12,TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Latch Bits Set/Reset/,RST1,TRGTR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV9,LOP,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,PTCONN,WYE,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP5_1,VT FAIL,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,ESV,16.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Load Encroachment/,NLAF,-30.0,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79RIS,52A+79CY,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,TR,51P1T+67P1T+67P3T+51G1T+67G1T+67N1T+67P2T+67G2T+67N2T+51QT+67Q1T+81D1T*SV5T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79DLS,79LO,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED10,!52A,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,25SF,4.2000000000000003E-2,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,FPNGD,IN,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Line Settings and Fault Locator/,Z1ANG,68.859999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Breaker Monitor Settings/,COSP3,12.0,kA,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV3,!IN105*!IN106+IN105*IN106,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,NUMEVE,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,STIMEO,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,NUMEVE,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,NUMEVE,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Voltage Sag/Swell/Interrupt/,VINT,10.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Phase Instantaneous Overcurrent/,67P2D,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,EBLKD,10.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Target and Operator Control LEDs/,LED19,79RS,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,52A,IN102,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,k2,0.20000000000000001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV2,!IN103*!IN104+IN103*IN104,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50NRP,0.001,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,a0N,0.001,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP8,SG1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Line Settings and Fault Locator/,Z1MAG,2.1400000000000001,Ohms,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Line Settings and Fault Locator/,Z0SANG,84.609999999999999,°,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/General Settings/,TID,RAAF 11KV FDR,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,EDURD,3.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Neutral Ground Instantaneous Overcurrent/,67N1D,300.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Synchronism Check/,25VHI,130.0,V,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Mirrored Bits/,RBADPU,60.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Mirrored Bits/,RBADPU,60.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Mirrored Bits/,RBADPU,60.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Mirrored Bits/,RBADPU,60.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,ER,/51P1+/51G1+/SV1T+/LOP+/52A+/51Q,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Mirrored Bits/,TXID,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,ECLASS,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,CLASSB,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,CLASSC,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/DNP/,CLASSA,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,ECLASS,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Mirrored Bits/,TXID,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,CLASSA,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Mirrored Bits/,TXID,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,CLASSA,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,CLASSB,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,ECLASS,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/DNP/,CLASSC,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,CLASSA,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,CLASSB,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,ECLASS,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Mirrored Bits/,TXID,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/DNP/,CLASSC,2,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP2_1,TRIP CCT 1 FAIL,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP3,SV3T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,UBDURD,9.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP9_1,SET GRP ERROR,,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP1_1,CB FAIL TRIP,,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,NFREQ,50,Hz,D1C31897-603D-44AE-972D-8DEF622B8763
Text/Display Point Labels/,DP15_1,::MW3,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50GRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50QRP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Other Settings/,50LP,0.25,A,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Breaker Monitor Settings/,KASP2,8.0,kA,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN202D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN104D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN201D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN103D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN102D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN105D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN205D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN106D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN203D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN208D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN101D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN207D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN204D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/Optoisolated Input Timers/,IN206D,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50GFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Directional Elements/,50QFP,0.5,A,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Comm. Assisted Trip Schemes/,UBEND,0.5,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Global/General/,FP_TO,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,T_OUT,15.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,T_OUT,15.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,T_OUT,15.0,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Set 6/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Set 4/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/SELogic Control Equation Variable Timers/,SV1PU,15.0,cyc,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Set 1/Demand Metering/,DMTC,15.0,min,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/SELogic Control Equation Variables/,SV7,51G1T+67G1T+67G2T,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Mirrored Bits/,RXID,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 3/Communications/,STOP,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Communications/,STOP,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/DNP/,CLASSB,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 1/Mirrored Bits/,RXID,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Communications/,STOP,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port 2/Mirrored Bits/,RXID,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Communications/,STOP,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Port F/Mirrored Bits/,RXID,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67N3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67P4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67Q4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67Q1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67P3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Display Points/,DP15,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 6/Logic 6/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP15,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67P4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67N3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67P3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67Q4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Torque Control Equations/,67Q1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Logic 3/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Set 2/Reclosing Relay/,E79,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67Q4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67Q1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Display Points/,DP15,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67P4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67P3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67N3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 4/Logic 4/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 3/Set 3/Reclosing Relay/,E79,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67Q1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67P3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Display Points/,DP15,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67Q4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67P4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 2/Logic 2/Torque Control Equations/,67N3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67N3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP15,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67Q4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67Q1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67P3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67P4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 1/Logic 1/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Set 5/Reclosing Relay/,E79,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51QTC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Other Equations/,E32IV,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67Q2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51G2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51P2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51N2TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Display Points/,DP16,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67Q3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67G3TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Close/Reclose Logic/,79CLS,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67G4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Trip/Comm.-Assisted Trip Logic/,ULTR,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67N4TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,51N1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67P1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
Group 5/Logic 5/Torque Control Equations/,67G1TC,1,,D1C31897-603D-44AE-972D-8DEF622B8763
